Grouping,Key_Tests,File_Name,Category,Control_Mode,Init_Strategy,Init_Fault_MVA,Init_Fault_X_on_R,Init_Vref_pu,Init_Vpoc_pu,Init_Qpoc_pu,Init_Pwind_MW,Init_Pbess_MW,Fault_Type,Fault_Depth,Fault_Time,Fault_Duration,Post_Fault_Duration,DIR,Vslack_pu,Commands>,Grid_MVA_v,Grid_X2R_v,Init_Vpoc_pu_v,Init_Qpoc_pu_v,En_SMIB_init_v,Vref_pu_v,Vslack_pu_v,Pref_Wind_MW_v,Pref_BESS_MW_v,Enable_Fault_Studies_v,Fault_Strategy_v,Fault_X2R_v,Fault_Type_v,Ures_v,Post_Init_Duration_s,Infinite_Grid_v,Fault_Timing_Signal_t,Fault_Timing_Signal_v,Table_Data
,,s5255_Fault_Ures_172,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,1226,0,8,0.001,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,1226,0,1,0,10,8,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_172""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_173,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,1226,0,8,0.2,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,1226,0,1,0,10,8,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_173""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_174,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,1226,0,8,0.4,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,1226,0,1,0,10,8,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_174""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_175,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,1226,0,8,0.6,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,1226,0,1,0,10,8,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_175""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_176,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,4,0.001,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,4,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_176""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_177,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,4,0.2,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,4,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_177""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_178,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,4,0.4,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,4,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_178""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_179,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,4,0.6,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,4,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_179""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_180,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,1,0.001,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,1,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_180""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_181,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,1,0.2,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,1,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_181""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_182,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,1,0.4,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,1,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_182""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_183,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,1,0.6,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,1,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_183""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_184,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,8,0.001,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,8,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_184""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_185,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,8,0.2,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,8,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_185""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_186,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,8,0.4,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,8,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_186""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_187,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,876,350,8,0.6,0.5,0.43,2,CSR_S5255,1.273050583566357,,2528,10,1.05,-1,1,1.035304868596648,1.273050583566357,876,350,1,0,10,8,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_187""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_188,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,4,0.001,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,4,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_188""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_189,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,4,0.2,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,4,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_189""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_190,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,4,0.4,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,4,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_190""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_191,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,4,0.6,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,4,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_191""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_192,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,1,0.001,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,1,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_192""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_193,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,1,0.2,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,1,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_193""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_194,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,1,0.4,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,1,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_194""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_195,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,1,0.6,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,1,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_195""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_196,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,8,0.001,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,8,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_196""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_197,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,8,0.2,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,8,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_197""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_198,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,8,0.4,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,8,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_198""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_199,Unbalanced,Droop,,2528,10,1.035304868596648,1.05,-1,0,-350,8,0.6,0.5,0.43,2,CSR_S5255,1.2445001130787745,,2528,10,1.05,-1,1,1.035304868596648,1.2445001130787745,0,-350,1,0,10,8,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_199""],[""Fault Level [MVA]"",""2528""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_200,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,4,0.001,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,4,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_200""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_201,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,4,0.2,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,4,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_201""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_202,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,4,0.4,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,4,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_202""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_203,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,4,0.6,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,4,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_203""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_204,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,1,0.001,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,1,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_204""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_205,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,1,0.2,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,1,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_205""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_206,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,1,0.4,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,1,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_206""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_207,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,1,0.6,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,1,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_207""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_208,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,8,0.001,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,8,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_208""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_209,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,8,0.2,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,8,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_209""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_210,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,8,0.4,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,8,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_210""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_211,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,1226,0,8,0.6,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,1226,0,1,0,10,8,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_211""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_212,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,4,0.001,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,4,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_212""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_213,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,4,0.2,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,4,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_213""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_214,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,4,0.4,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,4,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_214""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_215,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,4,0.6,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,4,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_215""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_216,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,1,0.001,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,1,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_216""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_217,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,1,0.2,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,1,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_217""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_218,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,1,0.4,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,1,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_218""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_219,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,1,0.6,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,1,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_219""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_220,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,8,0.001,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,8,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_220""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_221,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,8,0.2,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,8,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_221""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_222,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,8,0.4,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,8,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_222""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_223,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,876,350,8,0.6,0.5,0.43,2,CSR_S5255,0.9968470982130413,,1500,10,1.025,1,1,1.039695131403352,0.9968470982130413,876,350,1,0,10,8,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_223""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_224,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,4,0.001,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,4,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_224""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_225,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,4,0.2,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,4,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_225""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_226,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,4,0.4,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,4,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_226""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_227,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,4,0.6,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,4,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_227""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_228,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,1,0.001,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,1,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_228""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_229,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,1,0.2,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,1,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_229""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_230,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,1,0.4,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,1,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_230""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_231,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,1,0.6,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,1,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_231""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_232,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,8,0.001,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,8,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_232""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_233,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,8,0.2,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,8,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_233""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_234,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,8,0.4,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,8,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_234""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_235,Unbalanced,Droop,,1500,10,1.039695131403352,1.025,1,0,-350,8,0.6,0.5,0.43,2,CSR_S5255,0.7866202755893374,,1500,10,1.025,1,1,1.039695131403352,0.7866202755893374,0,-350,1,0,10,8,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_235""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0""],[""Pbess [MW]"",""-350""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_236,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,4,0.001,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,4,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_236""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_237,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,4,0.2,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,4,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_237""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_238,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,4,0.4,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,4,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_238""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_239,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,4,0.6,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,4,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_239""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_240,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,1,0.001,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,1,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_240""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_241,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,1,0.2,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,1,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_241""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_242,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,1,0.4,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,1,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_242""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_243,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,1,0.6,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,1,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_243""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_244,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,8,0.001,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,8,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_244""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_245,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,8,0.2,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,8,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_245""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_246,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,8,0.4,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,8,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_246""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_247,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,1226,0,8,0.6,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,1226,0,1,0,10,8,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_247""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1226""],[""Pbess [MW]"",""0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_248,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,876,350,4,0.001,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,876,350,1,0,10,4,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_248""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_249,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,876,350,4,0.2,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,876,350,1,0,10,4,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_249""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_250,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,876,350,4,0.4,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,876,350,1,0,10,4,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_250""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_251,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,876,350,4,0.6,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,876,350,1,0,10,4,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_251""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
,,s5255_Fault_Ures_252,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,876,350,1,0.001,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,876,350,1,0,10,1,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_252""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]"
,,s5255_Fault_Ures_253,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,876,350,1,0.2,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,876,350,1,0,10,1,0.2,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_253""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]"
,,s5255_Fault_Ures_254,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,876,350,1,0.4,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,876,350,1,0,10,1,0.4,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_254""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]"
,,s5255_Fault_Ures_255,Unbalanced,Droop,,1500,10,1.0375,1.0375,0,876,350,1,0.6,0.5,0.43,2,CSR_S5255,1.2386951830136483,,1500,10,1.0375,0,1,1.0375,1.2386951830136483,876,350,1,0,10,1,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]","[[""Filename/Int. Ref."",""s5255_Fault_Ures_255""],[""Fault Level [MVA]"",""1500""],[""X2R"",""10""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""876""],[""Pbess [MW]"",""350""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]"
