Grouping,Key_Tests,File_Name,Category,Control_Mode,Init_Strategy,Init_Fault_MVA,Init_Fault_X_on_R,Init_Vref_pu,Init_Vpoc_pu,Init_Qpoc_pu,Init_Pwind_MW,Init_Pbess_MW,Fault_Type,Fault_Depth,Fault_Time,Fault_Duration,Post_Fault_Duration,DIR,Vslack_pu,Commands>,Table_Data,Grid_MVA_v,Grid_X2R_v,Vref_pu_v,Vslack_pu_v,Pref_Wind_MW_v,Pref_BESS_MW_v,Enable_Fault_Studies_v,Fault_Strategy_v,Fault_X2R_v,Fault_Type_v,Ures_v,Post_Init_Duration_s,Infinite_Grid_v,Fault_Timing_Signal_t,Fault_Timing_Signal_v
,,s5255_Fault_Ures_085,Balanced,Droop,,2500.0,5.0,1.035304868596648,1.05,-1,750.0,350.0,7,0.7,0.5,0.43,2,CSR_S5255,1.213987925185961,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_085""],[""Fault Level [MVA]"",""2500.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""ABC2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.7]]",2500.0,5.0,1.035304868596648,1.213987925185961,750.0,350.0,1,0,5.0,7,0.7,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_086,Balanced,Droop,,2500.0,5.0,1.035304868596648,1.05,-1,750.0,350.0,7,0.8,0.5,0.43,2,CSR_S5255,1.213987925185961,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_086""],[""Fault Level [MVA]"",""2500.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""ABC2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.8]]",2500.0,5.0,1.035304868596648,1.213987925185961,750.0,350.0,1,0,5.0,7,0.8,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_087,Balanced,Droop,,2500.0,5.0,1.035304868596648,1.05,-1,0.0,-350.0,7,0.001,0.5,0.43,2,CSR_S5255,1.2423519106943521,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_087""],[""Fault Level [MVA]"",""2500.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""ABC2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",2500.0,5.0,1.035304868596648,1.2423519106943521,0.0,-350.0,1,0,5.0,7,0.001,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_088,Balanced,Droop,,2500.0,5.0,1.035304868596648,1.05,-1,0.0,-350.0,7,0.5,0.5,0.43,2,CSR_S5255,1.2423519106943521,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_088""],[""Fault Level [MVA]"",""2500.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""ABC2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.5]]",2500.0,5.0,1.035304868596648,1.2423519106943521,0.0,-350.0,1,0,5.0,7,0.5,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_089,Balanced,Droop,,2500.0,5.0,1.035304868596648,1.05,-1,0.0,-350.0,7,0.6,0.5,0.43,2,CSR_S5255,1.2423519106943521,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_089""],[""Fault Level [MVA]"",""2500.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""ABC2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",2500.0,5.0,1.035304868596648,1.2423519106943521,0.0,-350.0,1,0,5.0,7,0.6,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_090,Balanced,Droop,,2500.0,5.0,1.035304868596648,1.05,-1,0.0,-350.0,7,0.7,0.5,0.43,2,CSR_S5255,1.2423519106943521,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_090""],[""Fault Level [MVA]"",""2500.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""ABC2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.7]]",2500.0,5.0,1.035304868596648,1.2423519106943521,0.0,-350.0,1,0,5.0,7,0.7,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_091,Balanced,Droop,,2500.0,5.0,1.035304868596648,1.05,-1,0.0,-350.0,7,0.8,0.5,0.43,2,CSR_S5255,1.2423519106943521,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_091""],[""Fault Level [MVA]"",""2500.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""ABC2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.8]]",2500.0,5.0,1.035304868596648,1.2423519106943521,0.0,-350.0,1,0,5.0,7,0.8,2.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_092,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,4,0.001,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_092""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,4,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_093,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,4,0.2,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_093""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,4,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_094,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,4,0.4,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_094""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,4,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_095,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,4,0.6,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_095""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,4,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_096,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,1,0.001,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_096""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,1,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_097,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,1,0.2,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_097""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,1,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_098,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,1,0.4,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_098""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,1,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_099,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,1,0.6,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_099""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,1,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_100,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,8,0.001,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_100""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,8,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_101,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,8,0.2,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_101""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,8,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_102,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,8,0.4,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_102""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,8,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_103,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,1100.0,0.0,8,0.6,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_103""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.8778935257994813,1100.0,0.0,1,0,5.0,8,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_104,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,4,0.001,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_104""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,4,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_105,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,4,0.2,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_105""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,4,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_106,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,4,0.4,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_106""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,4,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_107,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,4,0.6,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_107""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,4,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_108,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,1,0.001,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_108""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,1,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_109,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,1,0.2,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_109""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,1,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_110,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,1,0.4,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_110""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,1,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_111,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,1,0.6,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_111""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,1,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_112,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,8,0.001,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_112""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,8,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_113,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,8,0.2,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_113""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,8,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_114,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,8,0.4,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_114""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,8,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_115,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,750.0,350.0,8,0.6,0.5,0.43,3,CSR_S5255,0.8778935257994813,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_115""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.8778935257994813,750.0,350.0,1,0,5.0,8,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_116,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,4,0.001,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_116""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,4,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_117,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,4,0.2,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_117""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,4,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_118,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,4,0.4,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_118""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,4,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_119,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,4,0.6,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_119""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,4,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_120,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,1,0.001,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_120""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,1,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_121,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,1,0.2,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_121""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,1,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_122,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,1,0.4,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_122""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,1,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_123,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,1,0.6,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_123""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,1,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_124,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,8,0.001,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_124""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,8,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_125,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,8,0.2,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_125""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,8,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_126,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,8,0.4,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_126""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,8,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_127,Unbalanced,Droop,,3000.0,5.0,1.039695131403352,1.025,1,0.0,-350.0,8,0.6,0.5,0.43,3,CSR_S5255,0.9193829817152368,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_127""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0250""],[""Qpoc [.pu]"",""1""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.039695131403352,0.9193829817152368,0.0,-350.0,1,0,5.0,8,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_128,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,4,0.001,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_128""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,4,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_129,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,4,0.2,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_129""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,4,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_130,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,4,0.4,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_130""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,4,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_131,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,4,0.6,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_131""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,4,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_132,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,1,0.001,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_132""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,1,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_133,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,1,0.2,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_133""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,1,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_134,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,1,0.4,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_134""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,1,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_135,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,1,0.6,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_135""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,1,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_136,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,8,0.001,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_136""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,8,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_137,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,8,0.2,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_137""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,8,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_138,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,8,0.4,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_138""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,8,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_139,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,1100.0,0.0,8,0.6,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_139""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0283428232692884,1100.0,0.0,1,0,5.0,8,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_140,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,4,0.001,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_140""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,4,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_141,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,4,0.2,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_141""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,4,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_142,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,4,0.4,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_142""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,4,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_143,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,4,0.6,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_143""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,4,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_144,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,1,0.001,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_144""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,1,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_145,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,1,0.2,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_145""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,1,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_146,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,1,0.4,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_146""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,1,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_147,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,1,0.6,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_147""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,1,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_148,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,8,0.001,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_148""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,8,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_149,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,8,0.2,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_149""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,8,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_150,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,8,0.4,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_150""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,8,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_151,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,750.0,350.0,8,0.6,0.5,0.43,3,CSR_S5255,1.0283428232692884,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_151""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""750.0""],[""Pbess [MW]"",""350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0283428232692884,750.0,350.0,1,0,5.0,8,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_152,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,4,0.001,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_152""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,4,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_153,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,4,0.2,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_153""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,4,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_154,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,4,0.4,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_154""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,4,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_155,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,4,0.6,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_155""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,4,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_156,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,1,0.001,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_156""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,1,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_157,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,1,0.2,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_157""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,1,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_158,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,1,0.4,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_158""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,1,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_159,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,1,0.6,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_159""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""A2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,1,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_160,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,8,0.001,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_160""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,8,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_161,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,8,0.2,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_161""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,8,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_162,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,8,0.4,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_162""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,8,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_163,Unbalanced,Droop,,3000.0,5.0,1.0375,1.0375,0,0.0,-350.0,8,0.6,0.5,0.43,3,CSR_S5255,1.0652753817073033,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_163""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0375""],[""Qpoc [.pu]"",""0""],[""Pwind [MW]"",""0.0""],[""Pbess [MW]"",""-350.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.0375,1.0652753817073033,0.0,-350.0,1,0,5.0,8,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_164,Unbalanced,Droop,,3000.0,5.0,1.035304868596648,1.05,-1,1100.0,0.0,4,0.001,0.5,0.43,3,CSR_S5255,1.1763054837802749,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_164""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.001]]",3000.0,5.0,1.035304868596648,1.1763054837802749,1100.0,0.0,1,0,5.0,4,0.001,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_165,Unbalanced,Droop,,3000.0,5.0,1.035304868596648,1.05,-1,1100.0,0.0,4,0.2,0.5,0.43,3,CSR_S5255,1.1763054837802749,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_165""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.2]]",3000.0,5.0,1.035304868596648,1.1763054837802749,1100.0,0.0,1,0,5.0,4,0.2,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_166,Unbalanced,Droop,,3000.0,5.0,1.035304868596648,1.05,-1,1100.0,0.0,4,0.4,0.5,0.43,3,CSR_S5255,1.1763054837802749,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_166""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.4]]",3000.0,5.0,1.035304868596648,1.1763054837802749,1100.0,0.0,1,0,5.0,4,0.4,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
,,s5255_Fault_Ures_167,Unbalanced,Droop,,3000.0,5.0,1.035304868596648,1.05,-1,1100.0,0.0,4,0.6,0.5,0.43,3,CSR_S5255,1.1763054837802749,,"[[""Filename/Int. Ref."",""s5255_Fault_Ures_167""],[""Fault Level [MVA]"",""3000.0""],[""X2R"",""5.0""],[""Vpoc [.pu]"",""1.0500""],[""Qpoc [.pu]"",""-1""],[""Pwind [MW]"",""1100.0""],[""Pbess [MW]"",""0.0""],[""t=0"",""steady-state""],[""Fault Type"",""AB2G""],[""Fault Dur."",0.43],[""Fault Depth"",0.6]]",3000.0,5.0,1.035304868596648,1.1763054837802749,1100.0,0.0,1,0,5.0,4,0.6,3.9299999999999997,0,"[0, 0.5, 0.9299999999999999]","[0, 1, 0]"
